<!DOCTYPE html>
<html lang="en">

<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Electrical Testing and Commissioning | Notes Share</title>
  <script src="../../../data/theme-init.js"></script>
  <link rel="stylesheet" href="../../../style.css">
</head>

<body>
  <nav aria-label="Primary navigation">
    <a href="../../../index.html">Home</a>
    <a href="../../../index.html#semesters">Semesters</a>
    <a href="../../../index.html#catalog">Subjects</a>
    <a href="../../../support and contact/support.html">Contact Us</a>
    <button class="theme-toggle" id="themeToggle" type="button" aria-label="Switch to dark mode" aria-pressed="false">
      <span class="theme-toggle-mark" aria-hidden="true"></span>
      <span id="themeToggleText">Dark</span>
    </button>
  </nav>

  <main class="doc-page">
    <header class="doc-header">
      <p class="eyebrow">6th Semester</p>
      <h1>Electrical Testing and Commissioning</h1>
      <p>Safety, installation, testing, commissioning, and maintenance notes.</p>
      <div class="doc-actions">
        <a class="button primary-button" href="../../../index.html#sem-6">Back to 6th Semester</a>
        <a class="button secondary-button" href="../../../resources/source-docx/electrical-testing-and-commissioning.docx" download>Download DOCX</a>
      </div>
    </header>

    <nav class="subject-toc" aria-label="Subject contents">
      <h2>Contents</h2>
      <ol>
        <li><a href="#unit-1-electrical-safety">Unit 1: Electrical Safety</a></li>
<li><a href="#unit-2-installation-and-erection">Unit 2: Installation and Erection</a></li>
<li><a href="#unit-3-testing-and-commissioning">Unit 3: Testing and Commissioning</a></li>
<li><a href="#unit-4-troubleshooting-plans">Unit 4: Troubleshooting Plans</a></li>
<li><a href="#unit-5-maintenance">Unit 5: Maintenance</a></li>
      </ol>
    </nav>

    <article class="doc-content">
      <h2 id="unit-1-electrical-safety">Unit 1: Electrical Safety</h2>
<h3 id="safety-for-domestic-electrical-appliances">Safety for Domestic Electrical Appliances:</h3>
<ul>
<li>Electrical appliances are vital in households but can pose risks such as electric shocks, fires, or damage if improperly handled. Following safety practices is essential to prevent accidents.</li>
</ul>
<h4 id="do-s">Do’s:</h4>
<ul>
<li>Read the User Manual: Always follow the manufacturer’s operation, maintenance, and safety precautions instructions.</li>
<li>Use Proper Wiring: Ensure appliances are connezlcted to properly grounded outlets and correctly wired circuits.</li>
<li>Check for Damage: Regularly inspect cords, plugs, and outlets for signs of wear, damage, or fraying.</li>
<li>Turn Off After Use: Switch off and unplug appliances when not in use to prevent overheating, fires, or accidental activation.</li>
<li>Install Circuit Protection: Use Residual Current Devices (RCDs) or circuit breakers to protect against electrical shocks and overcurrent.</li>
<li>Dry Hands and Surroundings: Always operate electrical appliances with dry hands and ensure the area around them is dry to prevent electric shocks.</li>
<li>Childproof Your Home: To avoid accidents, use outlet covers and keep appliances out of children&#x27;s reach.</li>
<li>Ensure Proper Grounding: Check grounding connections for continuity and safety.</li>
<li>Check Connections: Before use, ensure electrical connections are secure and tight to avoid overheating or loose connections.</li>
<li>Wear Protective Gear: Wear rubber gloves, shoes, and helmets when operating on difficult or exposed lines.</li>
<li>Use Approved Extension Cords: Only use extension cords that are rated for the appliance and for temporary use.</li>
<li>Acknowledge Hazards: Immediately disconnect and take necessary actions if you notice sparks, smoke, excessive heat, or other warning signs.</li>
<li>Keep Tools and Equipment in Good Condition: Ensure all electrical tools and appliances are BIS certified and in working order.</li>
<li>Maintain Cleanliness: Keep tools and appliances free of dust, moisture, or grease that could cause short circuits or malfunctions.</li>
<li>Inspect Switches and Disconnecting Devices: Regularly check switches, MCBs, and PLC systems to ensure proper ratings and functionality.</li>
</ul>
<h4 id="don-ts">Don’ts:</h4>
<ul>
<li>Don’t Press Unknown Switches: Do not press switches unless you are sure of their function and safety.</li>
<li>Don’t Operate or Tamper with Electrical Equipment: Never modify electrical gear or wiring unless you&#x27;re qualified.</li>
<li>Don’t Work on Live Circuits: Only authorized personnel should work on live circuits; follow proper procedures.</li>
<li>Don’t Disconnect Grounding Connections: Always maintain the earth connection to prevent electrical shocks.</li>
<li>Don’t Hesitate to Close Switches: Always ensure switches are properly closed without hesitation to avoid dangerous arcing.</li>
<li>Don’t Touch Electrical Equipment in Wet Conditions: Never touch electrical circuits with wet hands or when standing on wet surfaces.</li>
<li>Don’t Wear Loose Clothing or Jewellery: Avoid wearing metal rings, loose clothing, or jewelry when working near live electrical lines.</li>
<li>Don’t Work at Heights Without Safety Gear: Always use a secure ladder, safety belt, and helmet when working in elevated positions.</li>
<li>Don’t Smoke Near Batteries: Keep smoking away from battery rooms as it could lead to fire hazards.</li>
<li>Don’t Overload Electrical Equipment: Avoid overloading appliances, circuits, or motors, as it can lead to overheating or fire.</li>
<li>Don’t Use Electrical Devices in Wet Environments: Never use electrical equipment in high humidity or wet conditions unless it is rated for such use.</li>
</ul>
<h3 id="industrial-electrical-safety">Industrial Electrical Safety:</h3>
<ul>
<li>In industrial environments like power stations or substations, the risk associated with high-voltage systems necessitates extra precautions. Adhering to strict safety protocols during operation, control, and maintenance ensures a safer workplace.</li>
</ul>
<h4 id="during-operation">During Operation:</h4>
<ul>
<li>Wear PPE: Always use appropriate personal protective equipment (PPE), such as insulated gloves, face shields, and safety shoes.</li>
<li>Follow Lockout/Tagout (LOTO): Properly shut down and de-energize equipment before servicing or maintenance to avoid accidental startup.</li>
<li>Use Insulated Tools: Handle live equipment with insulated tools rated for the voltage level.</li>
<li>Avoid Direct Contact: To reduce the risk of electric shock, maintain a safe distance from exposed live parts.</li>
</ul>
<h4 id="during-control">During Control:</h4>
<ul>
<li>Inspect Equipment Regularly: To ensure safe operation, regularly check equipment for signs of wear, overheating, or loose connections.</li>
<li>Label Circuits and Controls: Clearly label all circuits and controls for easy identification and to prevent accidental operation.</li>
<li>Prevent Unauthorized Access: Restrict access to electrical control rooms to trained personnel only to ensure proper handling of critical systems.</li>
</ul>
<h4 id="during-maintenance">During Maintenance:</h4>
<ul>
<li>De-Energize Equipment: Isolate electrical systems completely before beginning maintenance work.</li>
<li>Test for Voltage: Use voltage testers to confirm that circuits are de-energized before starting work.</li>
<li>Maintain a Clean Workspace: Keep the maintenance area organized and free of hazards like tripping or accidental contact with tools and equipment.</li>
</ul>
<h4 id="additional-safety-measures-in-industrial-settings">Additional Safety Measures in Industrial Settings:</h4>
<ul>
<li>Safety Notices: Place clear safety notices on all high-voltage equipment enclosures.</li>
<li>Lock Access to Hazardous Areas: Ensure that gates and doors to high-risk areas like switchyards and switchgear rooms are locked and accessible only by authorized personnel with permits.</li>
<li>Use the Two-Person Rule for Long Materials: When carrying long materials such as pipes or ladders, ensure two people handle them to avoid accidental contact with live parts.</li>
<li>Guard Work Areas: Keep areas where high-voltage work is being conducted guarded to prevent accidental contact by untrained personnel.</li>
<li>Test Rubber Gloves: Regularly test the rubber gloves used by operators for electrical work to ensure they provide adequate protection.</li>
</ul>
<h3 id="1-3-rescue-procedures-for-electric-shock">1.3. Rescue Procedures for Electric Shock:</h3>
<h5 id="immediate-action">Immediate Action:</h5>
<ul>
<li>Isolate the Victim: Quickly remove the person from contact with the electrical source, either by turning off the power or using a non-conductive object to move them safely.</li>
</ul>
<h5 id="cut-power">Cut Power:</h5>
<ul>
<li>Switch Off: Immediately switch off the nearest circuit breaker or disconnect the switch to stop the electrical flow.</li>
</ul>
<h5 id="start-artificial-respiration">Start Artificial Respiration:</h5>
<ul>
<li>CPR Initiation: If the person is not breathing, begin CPR immediately, performing chest compressions and mouth-to-mouth breathing if necessary.</li>
</ul>
<h5 id="stop-bleeding">Stop Bleeding:</h5>
<ul>
<li>Control Bleeding: If there is visible bleeding, use a clean cloth or bandage to apply pressure to stop the blood flow.</li>
</ul>
<h5 id="position-the-person">Position the Person:</h5>
<ul>
<li>Lower the Head: Lower the person’s head slightly to ensure better blood circulation to the brain.</li>
</ul>
<h5 id="ensure-proper-ventilation-and-calm">Ensure Proper Ventilation and Calm:</h5>
<ul>
<li>Clear the Area: Keep the area clear of unnecessary onlookers and provide good ventilation. Stay calm to prevent further stress or confusion.</li>
</ul>
<h5 id="avoid-giving-drinks">Avoid Giving Drinks:</h5>
<ul>
<li>Do Not Offer Drinks: Avoid giving the person anything to drink, especially if they are unconscious or semi-conscious.</li>
</ul>
<h5 id="call-for-emergency-assistance">Call for Emergency Assistance:</h5>
<ul>
<li>Seek Professional Help: Call a doctor or emergency services immediately, and provide them with the situation details.</li>
</ul>
<h5 id="maintain-calm">Maintain Calm:</h5>
<ul>
<li>Stay Calm: Keep the environment calm and avoid unnecessary panic. Focus on the task and reassure the injured person (if conscious).</li>
</ul>
<h4 id="methods-of-providing-cpr-artificial-respiration">Methods of Providing CPR (Artificial Respiration)</h4>
<h5 id="chest-compressions">Chest Compressions:</h5>
<ul>
<li>Hand Placement: Place the heel of one hand in the center of the chest, just below the sternum. Place the other hand on top of the first and interlace the fingers.</li>
<li>Compressions: Push down hard and fast at a rate of 100–120 compressions per minute. Ensure that each compression is about 2 inches (5 cm) deep to circulate blood effectively.</li>
</ul>
<h5 id="rescue-breaths">Rescue Breaths:</h5>
<ul>
<li>Open the Airway: Tilt the person&#x27;s head back slightly and lift the chin to open the airway. Pinch the nose shut to prevent air from escaping.</li>
<li>Give Two Breaths: Give two slow, deep breaths into the person’s mouth, ensuring the chest rises with each breath. Be sure the air enters the lungs, not just the stomach.</li>
<li>Alternating CPR: Continue alternating between 30 chest compressions and 2 rescue breaths (30:2 ratio).</li>
</ul>
<h5 id="continue-until-help-arrives">Continue Until Help Arrives:</h5>
<ul>
<li>Continue performing CPR until the person starts to breathe on their own, or emergency medical help arrives.</li>
</ul>
<h4 id="accepted-artificial-respiration-methods">Accepted Artificial Respiration Methods</h4>
<h5 id="schafer-pressure-method">Schafer Pressure Method:</h5>
<p>This technique involves applying rhythmic pressure to the chest to help restore breathing by mimicking the natural chest movement. It&#x27;s designed to create a pressure change that stimulates lung expansion.</p>
<h5 id="silvester-method-arm-lift-chest-pressure-method">Silvester Method (Arm Lift, Chest Pressure Method):</h5>
<ul>
<li>The person’s arms are lifted over their head and then pulled downward to help expand the chest. Pressure is applied to the chest at intervals to encourage air movement.</li>
</ul>
<h5 id="nielson-arm-lift-back-pressure-method">Nielson Arm Lift-Back Pressure Method:</h5>
<ul>
<li>This method involves lifting the person&#x27;s arms to open the chest cavity, followed by applying pressure to the back to help expel air from the lungs.</li>
</ul>
<h5 id="mouth-to-mouth-method">Mouth-to-Mouth Method:</h5>
<ul>
<li>This traditional method involves breathing directly into the person’s mouth to provide oxygen to the lungs. It’s commonly used when other methods are unavailable or ineffective.</li>
</ul>
<h4 id="duration-and-transition-to-natural-breathing">Duration and Transition to Natural Breathing:</h4>
<ul>
<li>CPR Duration: For most cases, CPR should continue for 12 to 15 minutes or until signs of natural breathing are evident.</li>
<li>Synchronized Breathing: Once the person begins to breathe independently, synchronize artificial respiration with natural breathing, matching the rhythm and depth until the crisis is completely resolved.</li>
</ul>
<h3 id="fire-safety">Fire Safety:</h3>
<h4 id="types-of-fire">Types of Fire:</h4>
<div class="table-wrap"><table><thead><tr><th>Fire Class</th><th>Type of Fire</th><th>Extinguisher Types</th></tr></thead><tbody><tr><td>Class A</td><td>Ordinary combustibles (wood, paper, cloth)</td><td>Water, Foam, Powder, Wet Chemical</td></tr><tr><td>Class B</td><td>Flammable liquids (petrol, diesel, grease)</td><td>Foam, Powder, CO2</td></tr><tr><td>Class C</td><td>Flammable gases (propane, butane)</td><td>Powder</td></tr><tr><td>Class D</td><td>Combustible metals (magnesium, sodium)</td><td>L2 Powder</td></tr><tr><td>Class E</td><td>Electrical fires (short circuits, faulty wiring)</td><td>Powder (under 1000V), CO2</td></tr><tr><td>Class F</td><td>Cooking oils and fats</td><td>MultiCHEM, Water Mist, Wet Chemical</td></tr></tbody></table></div>
<h4 id="fire-detection-alarm-system-components">Fire Detection Alarm System Components:</h4>
<h5 id="initiating-devices">Initiating Devices:</h5>
<ul>
<li>Smoke Detectors: Detect smoke, triggering alarms. Types: ionization (fast fires) and photoelectric (smoldering fires).</li>
<li>Heat Detectors: Triggered by temperature rises, slower than smoke detectors.</li>
<li>Manual Call Points: Manual activation by individuals to alert others of a fire.</li>
<li>Flame Detectors: Detect UV/IR radiation from flames, used in high-risk areas.</li>
</ul>
<h5 id="alarm-indicating-appliances">Alarm Indicating Appliances:</h5>
<ul>
<li>Audible Alarms: Sirens, horns, etc., to alert occupants.</li>
<li>Visible Alarms: Flashing lights/strobes for better visibility, especially for the hearing-impaired.</li>
</ul>
<h5 id="fire-alarm-control-panel">Fire Alarm Control Panel:</h5>
<ul>
<li>A central hub for monitoring and controlling the system. Receives signals from detectors and triggers alarms.</li>
</ul>
<h5 id="power-supplies">Power Supplies:</h5>
<ul>
<li>Primary Power Supply: Powers the system under normal conditions (commercial power).</li>
<li>Secondary Power Supply (Backup): Provides power during primary power failure (e.g., batteries).</li>
</ul>
<h4 id="fire-fighting-equipment">Fire-Fighting Equipment:</h4>
<h5 id="fire-extinguishers">Fire Extinguishers:</h5>
<ul>
<li>Designed for different fire scenarios, filled with powder, water additive, foam, or CO2.</li>
<li>Must be chosen based on the type of fire (e.g., electrical, liquid, or general combustibles).</li>
<li>Should be checked monthly and fixed to the wall for easy access.</li>
</ul>
<h5 id="fire-hoses">Fire Hoses:</h5>
<ul>
<li>Used for large fires, delivering a powerful stream of water.</li>
<li>Different nozzles can be attached to handle various fire types.</li>
<li>Typically operated by fire brigades.</li>
</ul>
<h5 id="fire-buckets">Fire Buckets:</h5>
<ul>
<li>Simple equipment, usually filled with water, flame-suppressing powder, or sand.</li>
<li>Often made of metal or plastic, marked with &quot;Fire.&quot;</li>
<li>Effective for small, localized fires.</li>
</ul>
<h5 id="fire-blankets">Fire Blankets:</h5>
<ul>
<li>Used to smother small fires, especially in kitchens or workplaces.</li>
<li>Smaller blankets (e.g., 1.2m x 1.2m) are ideal for restaurant or workshop kitchens.</li>
<li>Must be easily accessible for quick use.</li>
</ul>
<h4 id="safety-and-electrical-fire-precautions">Safety and Electrical Fire Precautions:</h4>
<ul>
<li>Proper Storage/Handling: Store combustibles safely and ensure gas cylinders are stored according to safety regulations.</li>
<li>Welding and Smoking: Follow safe welding practices and avoid smoking near electrical equipment.</li>
<li>Temperature &amp; Ventilation: Control temperature and ensure proper ventilation to prevent overheating.</li>
<li>Maintenance: Regularly inspect the wiring, electrical insulators, and equipment; address faults promptly.</li>
<li>Avoid Overloading: Do not overload circuits or equipment and use proper fuses/circuit breakers.</li>
<li>Protection Schemes: Install protection devices for overvoltage, overcurrent, and temperature rise.</li>
<li>Proper Earthing: Ensure all electrical equipment is correctly earthed.</li>
<li>Scrap Disposal: Dispose of scrap and waste materials immediately to avoid fire hazards.</li>
<li>Routine Inspections: Schedule regular safety inspections to detect potential hazards.</li>
<li>Fire Extinguishers: Ensure fire extinguishers are easily accessible and appropriate for each fire class.</li>
<li>Safe Flammable Storage: Store flammable liquids and materials safely away from ignition sources.</li>
<li>Fire Causes: Negligence, poor maintenance, outdated equipment.</li>
</ul>
<h2 id="unit-2-installation-and-erection">Unit 2: Installation and Erection</h2>
<h3 id="foundations-for-electrical-machinery">Foundations for Electrical Machinery:</h3>
<ul>
<li>Proper foundations are crucial for ensuring the stability and efficiency of electrical machinery. The requirements vary for static and rotating machinery.</li>
</ul>
<h4 id="requirements-for-static-machinery">Requirements for Static Machinery:</h4>
<ul>
<li>Load-Bearing Capacity: The foundation must support the weight of the machinery and any dynamic forces it generates.</li>
<li>Vibration Dampening: Static machinery like transformers can generate minimal vibrations. The foundation must be designed to absorb and dampen these vibrations.</li>
<li>Material: To ensure longevity, the foundation should be constructed with durable materials like concrete or reinforced concrete.</li>
<li>Level Surface: A flat and level foundation is critical to avoid tilting or uneven stress on the machinery.</li>
<li>Moisture Resistance: The foundation must be resistant to moisture to avoid degradation over time.</li>
<li>Requirements for Rotating Machinery:</li>
<li>Dynamic Stability: Rotating machinery, like motors or generators, creates dynamic forces. The foundation must be designed to handle vibrations and rotational forces without destabilizing.</li>
<li>Anti-Vibration Measures: Use anti-vibration pads or mounts to reduce wear and ensure smooth operation.</li>
<li>Alignment Provisions: The foundation must allow for precise alignment of the machine with its coupling or drive system.</li>
<li>Anchor Bolts: Strong anchor bolts must be embedded in the foundation to securely fix the machinery in place.</li>
</ul>
<h4 id="dimensions-of-the-foundation">Dimensions of the Foundation</h4>
<ul>
<li>The dimensions of the foundation are determined based on specific machine requirements and ground conditions:</li>
</ul>
<h5 id="weight-of-the-foundation-block">Weight of the Foundation Block</h5>
<p>The weight of the foundation block is calculated using the empirical formula:</p>
<p>WF = KF ×Wm</p>
<p>Where:</p>
<p>WF = Weight of the foundation block</p>
<p>Wm​ = Weight of the machine</p>
<p>KF​ = Load factor, which depends on the type of load: KF=2 for static (solid) loads</p>
<p>KF=3 for dynamic loads</p>
<h5 id="height-of-the-foundation">Height of the Foundation</h5>
<p>​​</p>
<h3 id="levelling-and-alignment">Levelling and Alignment:</h3>
<h4 id="procedure-for-levelling-and-alignment">Procedure for Levelling and Alignment</h4>
<h5 id="initial-preparation">Initial Preparation</h5>
<ul>
<li>Clean the Foundation: Remove dirt, oil, and debris.</li>
<li>Place the Machinery: Use appropriate shims or leveling pads for initial stability.</li>
</ul>
<h5 id="levelling">Levelling</h5>
<ul>
<li>Use a spirit level or laser level to ensure the machine is perfectly horizontal.</li>
<li>Adjust shims or leveling screws to correct uneven surfaces.</li>
</ul>
<h5 id="alignment">Alignment</h5>
<ul>
<li>Align Shafts: For direct-coupled drives, ensure the shafts of the driver (e.g., motor) and driven equipment (e.g., pump) are coaxial.</li>
<li>Measure Misalignment:</li>
<li>Use dial gauges or laser systems to measure angular and offset misalignment.</li>
<li>Aim for a gap correction of less than 0.05 mm.</li>
</ul>
<h5 id="tightening-and-rechecking">Tightening and Rechecking</h5>
<ul>
<li>Tighten all gunmen to ensure no movement occurred during tightening.</li>
</ul>
<h5 id="final-verification">Final Verification</h5>
<ul>
<li>Perform a break-in/run-in test to identify and address any defects in the installation.</li>
</ul>
<h5 id="documentation">Documentation</h5>
<ul>
<li>Record all activities for alignment, including tools used, measurements, and final results.</li>
</ul>
<h5 id="acceptance-and-verification">Acceptance and Verification</h5>
<ul>
<li>Conduct a third-party review if required.</li>
<li>Validate alignment after the initial operation to ensure stability.</li>
</ul>
<h4 id="benefits-of-proper-shaft-alignment">Benefits of Proper Shaft Alignment</h4>
<ul>
<li>Prolonged machine life and improved reliability.</li>
<li>Reduced maintenance costs and spare part replacements.</li>
<li>Enhanced safety and reduced operational vibrations.</li>
<li>Lower power consumption and increased efficiency.</li>
</ul>
<h4 id="tools-for-levelling-and-alignment">Tools for Levelling and Alignment</h4>
<ul>
<li>Spirit Level: For basic leveling in longitudinal and transverse directions.</li>
<li>Dial Indicators: For precise measurements of misalignment.</li>
<li>Laser-Guided Tools: The most advanced and accurate method for alignment.</li>
</ul>
<h4 id="types-of-shaft-misalignment">Types of Shaft Misalignment</h4>
<ul>
<li>Parallel Misalignment: Shafts are offset but remain parallel.</li>
<li>Angular Misalignment: Shafts are at an angle to each other.</li>
<li>Combination Misalignment: A mix of parallel and angular misalignments.</li>
<figure class="doc-figure"><img src="media/image-1.png" alt="Electrical Testing and Commissioning figure 1"></figure>
<figure class="doc-figure"><img src="media/image-2.png" alt="Electrical Testing and Commissioning figure 2"></figure>
</ul>
<h4 id="effects-of-shaft-misalignment">Effects of Shaft Misalignment</h4>
<ul>
<li>Excessive vibration and noise.</li>
<li>Premature wear of bearings, shafts, and couplings.</li>
<li>Increased energy consumption and overheating.</li>
<li>Frequent breakdowns and reduced production efficiency.</li>
<li>Foundation damage and oil leakage at seals.</li>
<li>Loosening or breaking of bolts and potential shaft cracking.</li>
</ul>
<h3 id="transformer-installation-is-10028-1981">Transformer Installation (IS 10028)1981:</h3>
<h4 id="pre-installation-precautions">Pre-Installation Precautions</h4>
<ul>
<li>Avoid working in the rain to prevent moisture contamination.</li>
<li>Ensure no foreign objects enter the transformer tank.</li>
<li>Avoid using fibrous cleaning materials to maintain the insulating properties of oil.</li>
<li>Clean all dispatched components thoroughly before installation.</li>
<li>Remove all temporary fittings or supports carefully before installation.</li>
<li>Ensure the transformer is installed on a level and solid foundation.</li>
</ul>
<h4 id="site-preparation">Site Preparation</h4>
<ul>
<li>Indoor Sites:</li>
<li>Ensure proper ventilation and unobstructed airflow around the transformer.</li>
<li>The foundation must be above the highest flood level.</li>
<li>Avoid damp environments and chemical fumes to prevent corrosion and oil deterioration.</li>
<li>Maintain at least 0.5 m clearance between the conservator tank&#x27;s highest point and the ceiling.</li>
<li>Minimize vibrations by installing the transformer on a stable base.</li>
<li>Outdoor Sites:</li>
<li>Preferably install transformers in covered shelters to protect them from adverse weather conditions.</li>
</ul>
<h5 id="cabling">Cabling</h5>
<ul>
<li>Fill cable trenches with sand, pebbles, or non-flammable materials.</li>
<li>Arrange cables vertically or horizontally with proper clamps to avoid crossing or tangling.</li>
<li>Ensure cables are not exposed to heat sources and trenches are sloped for proper drainage.</li>
</ul>
<h5 id="bushings">Bushings</h5>
<ul>
<li>Inspect bushings for cracks or chips before installation.</li>
<li>Ensure gaskets are properly placed to prevent leakage.</li>
</ul>
<h4 id="connections">Connections</h4>
<h5 id="medium-voltage">Medium Voltage:</h5>
<ul>
<li>Use insulated or bare connections.</li>
<li>Ensure proper earthing of metallic sheathing and armoring.</li>
<li>For transformers with capacities of 750 kVA or more, use single-core lead-covered cables.</li>
</ul>
<h5 id="high-voltage">High Voltage:</h5>
<ul>
<li>Use insulated cables and ensure proper earthing of cable boxes and sheathing.</li>
<li>Bare Connections:</li>
<li>Use bimetallic connectors when connecting copper transformer terminals to aluminum or ACSR conductors.</li>
<li>Fire Risk Precautions</li>
<li>Install fire-resisting barriers and provide separate isolation for oil-filled equipment.</li>
<li>For large outdoor substations, install sprinkler systems activated by fire detection units.</li>
<li>Ensure doors and partitions can resist fire for extended periods.</li>
<li>Consider advanced precautions such as remote temperature monitoring, remote supply disconnection, and automatic fire-fighting systems.</li>
</ul>
<h5 id="safety-precautions">Safety Precautions</h5>
<ul>
<li>Properly earth all metallic parts and use cable or terminal boxes to prevent accidental contact with live parts.</li>
<li>Arrange connections to minimize the risk of electric shock.</li>
</ul>
<h4 id="drying-of-transformers">Drying of Transformers</h4>
<ul>
<li>When Required:</li>
<li>Dry the transformer if insulation resistance is below 1 MΩ due to prolonged storage or cold conditions.</li>
<li>Continue drying until insulation resistance stabilizes above 1 MΩ at 75°C.</li>
<li>Methods:</li>
<li>Short-Circuit Method: Heat windings by short-circuiting one winding and applying a voltage to another while lowering the oil level.</li>
<li>Maintain proper ventilation and lagging to prevent moisture condensation.</li>
<li>Regularly filter and test the dielectric strength of the oil.</li>
<li>Precautions During Drying:</li>
<li>Use only spirit thermometers (no mercury thermometers except in designated pockets).</li>
<li>Do not exceed 85°C for oil or 90°C for any part in contact with oil.</li>
<li>Keep fire-fighting equipment ready and avoid open flames.</li>
</ul>
<h3 id="induction-motor-installation-is-900">Induction Motor Installation (IS 900):</h3>
<h4 id="installation-work">Installation Work</h4>
<ul>
<li>Record Plans: For significant installations, a complete set of record plans must be prepared, showing the full layout of the installation. This ensures everything is clearly documented.</li>
<li>Safety Precautions: Moving parts must be properly guarded to minimize the risk of injury from hair, hands, or clothing being caught. The installation of mechanical protections is required, particularly for equipment covered under the Indian Factories Act.</li>
<li>Inspection upon Receipt: Before installation, all equipment should be unpacked and checked against the manufacturer’s advice note to ensure no damage or loss occurred during transport. Verify that the motor and control gear meet the specifications in the purchase order.</li>
</ul>
<h4 id="foundation-and-levelling">Foundation and Levelling</h4>
<ul>
<li>Concrete Foundation: A solid and substantial concrete foundation is needed, designed to handle both static and dynamic loads, depending on the motor&#x27;s size, weight, and the ground’s nature.</li>
<li>Mounting: Motors mounted on walls should be placed on slide rails. Angle brackets should be securely attached to the wall to support the motor.</li>
<li>Resilient Mounting: To prevent the transmission of vibrations, motors should be mounted rigidly or resiliently (using springs, rubber, or similar materials) if vibration could cause harm or inconvenience.</li>
</ul>
<h4 id="location-of-motors-and-control-apparatus">Location of Motors and Control Apparatus</h4>
<ul>
<li>Ventilation: Motors and control apparatus should be located in well-ventilated areas to prevent heat build-up, which could cause losses.</li>
<li>Environmental Protection: Ensure the motor and control apparatus are protected from exposure to adverse conditions such as water, oil, corrosive liquids, or dust. If exposed to harsh conditions, they should be adequately enclosed.</li>
<li>Safety from Heat: Equipment, particularly resistors that may reach high temperatures, should be spaced away from combustible materials like woodwork. If the casing temperature exceeds 90°C, it should be properly guarded to prevent accidental contact.</li>
</ul>
<h4 id="drying-out">Drying Out</h4>
<ul>
<li>Insulation Resistance Below 1 MΩ: If the insulation resistance of the motor is below 1 MΩ/kV (minimum 1 MΩ when the motor is cold), the motor should be dried out before voltage is applied.</li>
<li>Drying Principles: Apply heat gradually to drive out moisture from the windings. Avoid rapid heating, ensure good ventilation to remove moisture, and check insulation resistance periodically during drying.</li>
<li>Drying Methods:</li>
<li>Method 1: Use heaters or lamps around and inside the motor. Infrared lamps may also be used for drying the windings.</li>
<li>Method 2: Block the motor so it cannot rotate, then apply low voltage to the starter terminals, ensuring the winding temperature doesn’t exceed 90°C.</li>
<li>Method 3: Blow clean, dry hot air into the motor, ensuring the temperature doesn’t exceed 90°C.</li>
<li>Continue drying until the insulation resistance rises to at least 1 MΩ/kV at 75°C.</li>
<li>Commissioning:</li>
</ul>
<h5 id="pre-operational-checks">Pre-Operational Checks:</h5>
<ul>
<li>Inspect mechanical parts for proper alignment and ensure all components are tightly secured.</li>
<li>Verify the electrical connections and measure insulation resistance to ensure they meet the required standards.</li>
</ul>
<h5 id="trial-run">Trial Run:</h5>
<ul>
<li>Run the motor without load to check for noise, vibrations, and overheating.</li>
<li>Measure parameters such as current, voltage, and speed to ensure they fall within the specified limits.</li>
<li>Ensure the motor operates smoothly, and observe for any unusual signs or irregularities.</li>
</ul>
<h5 id="starting-up">Starting Up:</h5>
<ul>
<li>Conduct insulation resistance and continuity tests before starting the motor.</li>
<li>Set protective devices to their minimum current and time settings to limit fault consequences.</li>
<li>Gradually start the motor, checking for smooth operation and verifying that it does not run in the wrong direction. If needed, reverse the connections to correct the direction.</li>
</ul>
<h5 id="full-load-test">Full-Load Test:</h5>
<ul>
<li>Operate the motor under load and closely monitor its performance.</li>
<li>Check for signs of overheating, excessive vibrations, or any abnormalities in operation.</li>
<li>Observe the motor&#x27;s behavior under load conditions, ensuring that it handles the load efficiently.</li>
</ul>
<h5 id="failure-to-start">Failure to Start:</h5>
<ul>
<li>If the motor fails to start, verify the following before attempting to start again:</li>
<li>Check that connections are correct and according to the wiring diagrams.</li>
<li>Ensure voltage is present at the starter terminals.</li>
<li>Confirm that terminals are tight and there are no bad contacts in the cabling or control circuits.</li>
<li>Ensure that the starter’s handle is in the start position.</li>
<li>Check for excessive voltage drop when the starter is activated.</li>
<li>If everything is in order, try starting the motor again.</li>
</ul>
<h5 id="failure-to-take-load">Failure to Take Load:</h5>
<ul>
<li>If the motor runs without load but trips when a load is applied:</li>
<li>Ensure that the overload protection is correctly set, and time lags, if any, are properly adjusted.</li>
<li>Verify that the applied load is not excessive for the motor’s capacity.</li>
<li>Check for any tight points or issues in the drive system under load.</li>
<li>If the motor still fails to carry the load, consult the manufacturers of both the motor and the driven machine for further troubleshooting.</li>
<li>This comprehensive approach ensures the motor is properly installed, tested, and commissioned, prioritizing safety, efficiency, and reliability throughout the process.</li>
</ul>
<h2 id="unit-3-testing-and-commissioning">Unit 3: Testing and Commissioning</h2>
<h3 id="types-and-objectives-of-testing">Types and Objectives of Testing:</h3>
<ul>
<li>Testing of electrical equipment is essential to ensure its safe and reliable operation, verify its performance, and identify any defects.</li>
</ul>
<h4 id="types-of-tests">Types of Tests</h4>
<h5 id="routine-tests">Routine Tests:</h5>
<ul>
<li>Performed on every unit during manufacturing to ensure it meets standard specifications.</li>
<li>Examples: Insulation resistance, continuity test, polarity test, high-voltage test.</li>
</ul>
<h5 id="type-tests">Type Tests:</h5>
<ul>
<li>Conducted on a prototype or a specific unit to validate its design against standard requirements.</li>
<li>Objectives:</li>
<li>Verify compliance with specifications.</li>
<li>Establish benchmarks for future tests.</li>
<li>Confirm undamaged installation.</li>
<li>Validate design and limits.</li>
<li>Examples: Temperature rise test, short-circuit test, impulse voltage test.</li>
</ul>
<h5 id="special-tests">Special Tests:</h5>
<ul>
<li>Performed to meet specific customer requirements or address unique situations.</li>
<li>Examples: Noise level tests, vibration tests, and efficiency measurements.</li>
</ul>
<h5 id="supplementary-tests">Supplementary Tests:</h5>
<ul>
<li>Conducted to check specific characteristics not covered in other standard tests.</li>
<li>Examples: Tests for partial discharge or corona.</li>
</ul>
<h4 id="testing-methods">Testing Methods</h4>
<h5 id="direct-testing">Direct Testing:</h5>
<ul>
<li>Involves directly applying operating conditions (e.g., load, voltage) to test the equipment.</li>
<li>Example: Applying rated load to a transformer to measure load losses.</li>
</ul>
<h5 id="indirect-testing">Indirect Testing:</h5>
<ul>
<li>Tests are conducted under simulated conditions using auxiliary methods.</li>
<li>Example: Testing transformer windings&#x27; insulation resistance without energizing the transformer.</li>
</ul>
<h5 id="regenerative-testing">Regenerative Testing:</h5>
<ul>
<li>The equipment under test is connected to a similar unit to create a closed-loop system.</li>
<li>This method recycles the energy, making it economical and efficient.</li>
<li>Example: Back-to-back testing of transformers.</li>
</ul>
<h3 id="insulating-materials">Insulating Materials:</h3>
<ul>
<li>Insulating materials are critical for electrical equipment to prevent short circuits and maintain efficiency.</li>
</ul>
<h4 id="factors-affecting-the-life-of-insulating-materials">Factors Affecting the Life of Insulating Materials:</h4>
<ul>
<li>Temperature: High temperatures accelerate ageing and reduce material lifespan.</li>
<li>Moisture: The absorption of moisture reduces insulation resistance and increases leakage current.</li>
<li>Electrical Stress: Continuous exposure to high voltages can cause partial discharge or breakdown.</li>
<li>Chemical Contamination: Oil, dirt, or chemicals can degrade insulating properties.</li>
</ul>
<div class="table-wrap"><table><thead><tr><th>Class</th><th>Maximum Temperature</th></tr></thead><tbody><tr><td>Class Y</td><td>90°C</td></tr><tr><td>Class A</td><td>105°C</td></tr><tr><td>Class E</td><td>120°C</td></tr><tr><td>Class B</td><td>130°C</td></tr><tr><td>Class F</td><td>155°C</td></tr><tr><td>Class H</td><td>180°C</td></tr><tr><td>Class C</td><td>&gt;180°C</td></tr></tbody></table></div>
<ul>
<li>Mechanical Stress: Vibration or mechanical shocks can cause cracks in the insulation.</li>
</ul>
<h4 id="classification-as-per-is-1271">Classification as per IS:1271:</h4>
<ul>
<li>Insulating materials are classified based on their thermal endurance:</li>
</ul>
<h4 id="aging-factors">Aging Factors</h4>
<ul>
<li>Environmental: Humidity, dust, radiation, and temperature extremes.</li>
<li>Mechanical: Vibrations and wear.</li>
<li>Electrical: Corona discharge, voltage stress, and leakage currents.</li>
<li>Chemical: Oil leaks and exposure to contaminants.</li>
<li>Surface Erosion: Sunlight, handling, and maintenance neglect.</li>
</ul>
<h3 id="insulating-oil">Insulating Oil:</h3>
<ul>
<li>Insulating oil is used in transformers, circuit breakers, and other equipment to provide insulation and cooling.</li>
</ul>
<h4 id="properties-of-insulating-oil">Properties of Insulating Oil:</h4>
<ul>
<li>High Dielectric Strength: Ensures effective electrical insulation.</li>
<li>High Thermal Conductivity: Facilitates efficient heat dissipation.</li>
<li>Breakdown Voltage: ≥ 28 kV (rms).</li>
<li>Low Viscosity: Enables smooth circulation for cooling.</li>
<li>Chemical Purity: Free from inorganic acids, alkali, corrosive sulfur, and sludge.</li>
<li>Resistance to Emulsification: Ensures stability under operating conditions.</li>
<li>Low Pour Point: ≤ -30°C for cold environments.</li>
<li>High Flash Point: ≥ 160°C for safety against fire hazards.</li>
<li>Stable at High Temperatures: Prevents degradation.</li>
<li>High Chemical Stability: Reduces oxidation-related issues.</li>
</ul>
<h4 id="tests-for-insulating-oil">Tests for Insulating Oil:</h4>
<ul>
<li>Dielectric Strength Test: Measures the oil’s ability to withstand high voltage without breakdown.</li>
<li>Acidity Test: Determines the acidic content in the oil, which could indicate degradation.</li>
<li>Sludge Test: Checks for solid deposits in the oil caused by oxidation.</li>
<li>Moisture Test: Determines water content; moisture reduces insulation resistance.</li>
<li>Flash Point Test: Ensures the oil meets safety standards.</li>
</ul>
<h4 id="contaminants-affecting-insulating-oil">Contaminants Affecting Insulating Oil</h4>
<ul>
<li>Water Vapor: Reduces dielectric strength.</li>
<li>Temperature Rise: Accelerates degradation.</li>
<li>Metal Particles: Contaminants from windings (copper, iron, etc.).</li>
<li>Acidity: Promotes insulation deterioration and sludge formation.</li>
<li>Dissolved Gases: Indicate thermal or electrical faults.</li>
<li>Dissolved Water: Enhances breakdown risk.</li>
</ul>
<h4 id="types-of-transformer-oils">Types of Transformer Oils</h4>
<h5 id="naphthenic-oil">Naphthenic Oil:</h5>
<ul>
<li>Properties: Low pour point (-40°C), high oxidation susceptibility, soluble oxidation byproducts.</li>
<li>Challenges: Corrodes more readily, reducing heat transfer efficiency over time.</li>
</ul>
<h5 id="paraffinic-oil">Paraffinic Oil:</h5>
<ul>
<li>Properties: High boiling point (530°C), high pour point, less oxidation.</li>
<li>Challenges: Produces insoluble sludge, potentially blocking cooling system</li>
</ul>
<h3 id="testing-of-equipment">Testing of Equipment:</h3>
<h4 id="testing-of-transformers">Testing of Transformers:</h4>
<h5 id="impedance-voltage-test">Impedance Voltage Test</h5>
<ul>
<li>Purpose: Determines the voltage required to drive rated current through the winding while the opposite winding is short-circuited. Also called short circuit voltage (Vsc).</li>
<li>Key Details:</li>
<li>Usually expressed as a percentage of the rated voltage.</li>
<li>Essential for transformers of 500 kVA and above (optional for smaller transformers).</li>
<li>Helps identify impedance percentage and check for proper current flow under short-circuit conditions.</li>
<li>Example: A 33/11 kV transformer with 6% impedance requires 1.98 kV to drive full load current on the 33 kV side when the 11 kV side is shorted.</li>
</ul>
<h5 id="load-loss-test">Load Loss Test:</h5>
<ul>
<li>Purpose: Determines the total losses when the transformer is loaded and evaluates voltage regulation and efficiency.</li>
<li>Key Details:</li>
<li>Measures heat generated due to losses (both copper and iron losses).</li>
<li>Affects the transformer’s insulation (paper and oil).</li>
<li>Helps in determining the temperature rise under rated load conditions.</li>
<li>Cooling methods are used to control the heat and allow different loading levels.</li>
<li>Frequency variation during the test must not exceed ±1%.</li>
</ul>
<h5 id="insulation-resistance-test">Insulation Resistance Test:</h5>
<ul>
<li>Purpose: Test the resistance of transformer windings to ground to ensure proper insulation.</li>
<li>Procedure:</li>
<li>Clean bushings and isolate the transformer from power lines.</li>
<li>Test insulation resistance for all tap positions using a megger.</li>
<li>Measure resistance between:</li>
<li>HV and LV bushings.</li>
<li>HV bushings and the tank.</li>
<li>LV bushings and the tank.</li>
<li>Rotate the megger at 120 RPM for 60 seconds to get the &quot;60-second insulation resistance&quot;.</li>
<li>Key Points:</li>
<li>Resistance should match the manufacturer&#x27;s report.</li>
<li>In case of low resistance, oil filtration or insulation replacement may be needed.</li>
</ul>
<h5 id="impulse-voltage-withstand-test">Impulse Voltage Withstand Test</h5>
<ul>
<li>Purpose: Ensures insulation can handle lightning overvoltage.</li>
<li>Procedure:</li>
<li>Apply a standard impulse wave (1.2/50 µs) using an impulse generator.</li>
<li>Test all windings, one at a time.</li>
<li>Test includes both normal and reverse polarity impulses.</li>
<li>Record the wave shape and peak voltage.</li>
<li>Standard Impulse Wave: Rises to peak in 1.2 µs and drops to half-voltage in 50 µs.</li>
<li>Pass Criteria: No insulation flashover or puncture during the test.</li>
</ul>
<h5 id="temperature-rise-test">Temperature Rise Test:</h5>
<ul>
<li>Measures the rise in temperature of windings and oil under full load.</li>
<li>Top Oil Temperature Rise Test</li>
<li>Procedure:</li>
<li>Short-circuit the LV winding.</li>
<li>Apply voltage on the HV side equal to the sum of no-load and load losses.</li>
<li>Record hourly temperature readings of:</li>
<li>Top oil.</li>
<li>Cooler tank inlet and outlet.</li>
<li>Ambient conditions.</li>
<li>Continue until the oil temperature stabilizes (less than a 3°C rise in the last hour).</li>
</ul>
<h5 id="winding-temperature-rise-test">Winding Temperature Rise Test</h5>
<ul>
<li>Procedure:</li>
<li>After the oil temperature rise test, reduce the current to a rated value for one hour.</li>
<li>Measure the winding resistance immediately after switching off the supply.</li>
<li>Repeat measurements at intervals for 15 minutes to plot resistance vs. time.</li>
<li>Calculate winding temperature using the formula:</li>
<li>Where: R1​: Cold resistance. R2​: Hot resistance.t1​: Cold temperature.</li>
<li>Methods:</li>
<li>Back-to-Back Test: Two transformers are connected in parallel to simulate load conditions.</li>
<li>Open Delta Test: Used for delta-connected transformers to calculate temperature rise.</li>
</ul>
<h4 id="testing-of-three-phase-induction-motors-is-4029">Testing of Three-Phase Induction Motors (IS 4029):</h4>
<h5 id="high-voltage-test">High Voltage Test:</h5>
<ul>
<li>Tests the motor’s insulation strength by applying a high voltage to the windings.</li>
</ul>
<h5 id="temperature-rise-test-2">Temperature Rise Test:</h5>
<ul>
<li>Measures the rise in temperature of the motor windings under full-load conditions. Gradual voltage increases to max value, held for 1 minute, then reduced.</li>
</ul>
<h5 id="no-load-test">No Load Test:</h5>
<ul>
<li>Determines the motor&#x27;s efficiency and core losses when operating without a load.</li>
</ul>
<h5 id="locked-rotor-test">Locked Rotor Test:</h5>
<ul>
<li>Conducted to measure starting torque and current under locked rotor conditions</li>
</ul>
<h5 id="no-load-current-power-input-and-speed-test">No-load current, power input, and speed test</h5>
<h5 id="torque-test">Torque test</h5>
<h5 id="breakaway-starting-current-test">Breakaway starting current test</h5>
<h5 id="full-load-performance-test">Full-load performance test</h5>
<h5 id="momentary-overload-test">Momentary Overload Test</h5>
<h5 id="insulation-resistance-test-2">Insulation Resistance Test</h5>
<h5 id="moisture-proofness-test">Moisture Proofness Test</h5>
<h5 id="leakage-current-test">Leakage Current Test</h5>
<h5 id="vibration-test">Vibration Test</h5>
<h5 id="dimensional-check">Dimensional Check</h5>
<h4 id="testing-of-synchronous-machines-is-7132">Testing of Synchronous Machines (IS 7132):</h4>
<h5 id="high-voltage-test-2">High Voltage Test:</h5>
<ul>
<li>Tests the insulation strength of stator windings by applying a high voltage.</li>
</ul>
<h5 id="temperature-rise-test-3">Temperature Rise Test:</h5>
<ul>
<li>Measures the temperature rise of stator and rotor under full load.</li>
</ul>
<h5 id="short-circuit-test">Short-Circuit Test:</h5>
<ul>
<li>Determines the machine&#x27;s short-circuit characteristics, such as reactance and fault current levels.</li>
</ul>
<h5 id="open-circuit-test">Open-Circuit Test:</h5>
<ul>
<li>Measures the machine’s no-load voltage to determine its excitation characteristics.</li>
<li>Insulation Resistance megger, Short-Circuited Field Turns Test, Field Poles Polarity Test, Resistance Measurement, Shaft Current and Bearing Insulation Resistance Measurement, Phase-Sequence Test, Voltage Waveform Irregularity Determination, Over-speed and Vibration Test, Line-Charging Capacity, Moment of Inertia Determination, Momentary Overload Test, Breakaway Starting Current and Torque, Speed-Torque Tests, Pullout Torque Determination, Loss and Efficiency Measurements, Open and Short Circuit Characteristics Measurement, Zero Power Factor Characteristics, &#x27;V&#x27; Curve Determination, Rated Excitation Determination, Temperature Rise Test, Instantaneous Short-Circuit Withstand Test</li>
</ul>
<h2 id="unit-4-troubleshooting-plans">Unit 4: Troubleshooting Plans</h2>
<h3 id="causes-for-failure-or-abnormal-operation-of-equipment">Causes for Failure or Abnormal Operation of Equipment</h3>
<h4 id="internal-causes">Internal Causes</h4>
<h5 id="overloading">Overloading</h5>
<ul>
<li>Running the machine under overloaded conditions for extended periods leads to excessive temperature rise, surpassing permissible limits.</li>
<li>Example: Overloading a motor causing insulation breakdown.</li>
</ul>
<h5 id="short-circuits">Short Circuits</h5>
<ul>
<li>Internal short circuits occur due to insulation failure or winding faults, reducing performance and causing damage.</li>
</ul>
<h5 id="ground-faults">Ground Faults</h5>
<ul>
<li>Live terminals coming into contact with metallic parts result in phase-to-ground faults, potentially damaging the equipment.</li>
</ul>
<h5 id="air-gap-issues">Air-Gap Issues</h5>
<ul>
<li>Non-uniform air gaps between rotating and stationary parts lead to vibrations, noise, and reduced efficiency.</li>
</ul>
<h5 id="single-phasing">Single Phasing</h5>
<ul>
<li>When one phase in a three-phase system is open-circuited, the remaining two phases are overloaded, leading to overheating and abnormal operation.</li>
</ul>
<h5 id="teeth-locking">Teeth Locking</h5>
<ul>
<li>Magnetic locking between stator and rotor teeth restricts rotor motion and affects normal functioning.</li>
</ul>
<h5 id="phase-to-phase-faults">Phase-to-Phase Faults</h5>
<ul>
<li>Electrical contact between phase windings causes operational issues, such as excessive heating and reduced performance.</li>
</ul>
<h5 id="shorted-windings">Shorted Windings</h5>
<ul>
<li>Shorted turns in one or more windings reduce efficiency and increase losses.</li>
</ul>
<h5 id="bearing-issues">Bearing Issues</h5>
<ul>
<li>Worn-out bearings or insufficient lubrication increase friction and mechanical losses.</li>
<li>Example: Hot bearings causing vibrations.</li>
</ul>
<h5 id="rotor-faults">Rotor Faults</h5>
<ul>
<li>Unbalanced rotating weights or rotor defects lead to vibrations and abnormal behaviour.</li>
</ul>
<h5 id="general-wear-and-tear">General Wear and Tear</h5>
<ul>
<li>Over time, components degrade, causing loss of efficiency and performance.</li>
<li>Example: Worn-out carbon brushes in DC machines.</li>
</ul>
<h5 id="design-flaws">Design Flaws</h5>
<ul>
<li>Poor insulation, improper sizing of components, or design errors can lead to early failures.</li>
<li>Example: A motor overheating due to insufficient cooling.</li>
</ul>
<h5 id="contamination">Contamination</h5>
<ul>
<li>Dirt, dust, and oil entering equipment cause insulation failure or mechanical obstruction.</li>
<li>Example: Dust buildup in transformer windings leading to overheating.</li>
</ul>
<h4 id="external-causes">External Causes</h4>
<h5 id="single-phasing-on-distributor-side">Single Phasing on Distributor Side</h5>
<ul>
<li>Loss of one phase in the supply system causes the other two phases to overload, leading to overheating.</li>
</ul>
<h5 id="short-circuits-in-the-supply-system">Short Circuits in the Supply System</h5>
<ul>
<li>External factors like wind, rain, or animals can cause short circuits, disrupting equipment operation.</li>
</ul>
<h5 id="frequency-variations">Frequency Variations</h5>
<ul>
<li>Fluctuations in generator speed at the power station result in altered supply frequency, affecting machine performance.</li>
</ul>
<h5 id="voltage-fluctuations">Voltage Fluctuations</h5>
<ul>
<li>Overvoltage or undervoltage conditions from generating or substation levels adversely affect equipment.</li>
<li>Example: Overvoltage causing transformer insulation breakdown.</li>
</ul>
<h5 id="unbalanced-supply">Unbalanced Supply</h5>
<ul>
<li>An unbalanced supply system generates negative sequence currents, which harm the machine’s operation.</li>
</ul>
<h5 id="environmental-conditions">Environmental Conditions</h5>
<ul>
<li>High humidity, temperature extremes, or corrosive environments degrade equipment performance.</li>
<li>Example: Rusting of motor frames in coastal areas.</li>
</ul>
<h5 id="improper-usage">Improper Usage</h5>
<ul>
<li>Operating equipment beyond its rated capacity or mishandling during operation or maintenance.</li>
<li>Example: Overloading a motor leading to overheating.</li>
</ul>
<h5 id="external-overload">External Overload</h5>
<ul>
<li>Extended periods of external overloading cause excessive heat generation, potentially damaging insulation.</li>
</ul>
<h5 id="human-errors">Human Errors</h5>
<ul>
<li>Mistakes during installation, maintenance, or operation can cause equipment failure.</li>
<li>Example: Incorrect wiring connections during commissioning.</li>
</ul>
<h5 id="lack-of-preventive-maintenance">Lack of Preventive Maintenance</h5>
<ul>
<li>Neglecting routine maintenance leads to unexpected failures or breakdowns.</li>
</ul>
<h3 id="faults-and-remedies">Faults and Remedies:</h3>
<ul>
<li>Electrical equipment can experience three main types of faults: mechanical, electrical, and magnetic. Identifying these faults and applying appropriate remedies is critical for maintaining equipment health.</li>
</ul>
<h4 id="mechanical-faults">Mechanical Faults</h4>
<h5 id="load-unbalanced">Load Unbalanced</h5>
<ul>
<li>Cause: Unequal load distribution.</li>
<li>Remedy: Balance the load on the system.</li>
</ul>
<h5 id="shaft-misalignment">Shaft Misalignment</h5>
<ul>
<li>Cause: Improper coupling or installation.</li>
<li>Remedy: Realign the shaft and ensure proper coupling.</li>
</ul>
<h5 id="gearbox-fault">Gearbox Fault</h5>
<ul>
<li>Cause: Worn-out gears or lubrication issues.</li>
<li>Remedy: Repair or replace gears, lubricate regularly.</li>
</ul>
<h5 id="bearing-fault">Bearing Fault</h5>
<ul>
<li>Cause: Worn-out bearings or inadequate lubrication.</li>
<li>Remedy: Replace bearings and ensure proper lubrication.</li>
</ul>
<h5 id="coupling-faults">Coupling Faults</h5>
<ul>
<li>Cause: Loose or damaged couplings.</li>
<li>Remedy: Inspect and tighten or replace couplings.</li>
</ul>
<h5 id="foundation-faults">Foundation Faults</h5>
<ul>
<li>Cause: Weak or improper foundation.</li>
<li>Remedy: Reinforce or correct the foundation.</li>
</ul>
<h5 id="vibration-faults">Vibration Faults</h5>
<ul>
<li>Cause: Misalignment or unbalanced rotor.</li>
<li>Remedy: Perform dynamic balancing and alignment.</li>
</ul>
<h4 id="electrical-faults">Electrical Faults</h4>
<h5 id="external-faults">External Faults</h5>
<ul>
<li>No Voltage</li>
<li>Cause: Power supply failure.</li>
<li>Remedy: Check the supply circuit and ensure proper connection.</li>
<li>Under Voltage</li>
<li>Cause: Low supply voltage.</li>
<li>Remedy: Regulate the supply voltage; use voltage stabilizers if necessary.</li>
<li>Break in One or More Supply Leads</li>
<li>Cause: Open circuit in one or more supply lines.</li>
<li>Remedy: Repair or replace broken leads.</li>
<li>Fuse Blown</li>
<li>Cause: Overcurrent or short circuit.</li>
<li>Remedy: Replace the fuse after identifying and addressing the root cause.</li>
<li>Contact Failure</li>
<li>Cause: Loose or damaged contacts.</li>
<li>Remedy: Inspect, clean, or replace contacts.</li>
<li>Faults in Starting/Controlling Equipment</li>
<li>Cause: Defective starters, relays, or controls.</li>
<li>Remedy: Check and repair or replace the faulty equipment.</li>
<li>Atmospheric Conditions</li>
<li>Cause: Dust, moisture, high temperatures, or vapours.</li>
<li>Remedy: Maintain clean and dry environments, use enclosures or dehumidifiers.</li>
<li>Lightning or Switching Surge</li>
<li>Cause: Voltage surges.</li>
<li>Remedy: Use surge protectors or lightning arresters.</li>
</ul>
<h5 id="internal-faults">Internal Faults</h5>
<ul>
<li>Open Circuit Faults</li>
<li>Cause: Broken connections in windings.</li>
<li>Remedy: Inspect and repair or rewind the faulty part.</li>
<li>Short Circuit Faults</li>
<li>Cause: Insulation failure or conductor contact.</li>
<li>Remedy: Locate and isolate the fault, replace damaged insulation.</li>
<li>Symmetrical/Asymmetrical Faults</li>
<li>Cause: Imbalance in the system or three-phase short circuits.</li>
<li>Remedy: Use proper protection and rectify the faulty circuit.</li>
<li>Fusing Problem</li>
<li>Cause: Fuse rating mismatch or overload.</li>
<li>Remedy: Replace the fuse with the correct rating.</li>
<li>Circuit Breaker Not Performing</li>
<li>Cause: Mechanical or electrical failure in the breaker.</li>
<li>Remedy: Inspect and service or replace the breaker.</li>
<li>Protective Relays Not Performing</li>
<li>Cause: Calibration error or mechanical issues.</li>
<li>Remedy: Test, recalibrate, or replace relays.</li>
<li>Improper Earthing</li>
<li>Cause: Loose or corroded earthing connections.</li>
<li>Remedy: Repair and ensure proper earthing.</li>
<li>Starting Device Not Functioning</li>
<li>Cause: Faulty starter components.</li>
<li>Remedy: Repair or replace the starter.</li>
</ul>
<h4 id="magnetic-faults">Magnetic Faults</h4>
<ul>
<li>Poles Demagnetized</li>
<li>Cause: Prolonged inactivity or excessive temperature.</li>
<li>Remedy: Re-magnetize the poles or replace them.</li>
<li>Pole Shoe Broken</li>
<li>Cause: Mechanical stress or aging.</li>
<li>Remedy: Replace the damaged pole shoe.</li>
<li>Irregular Air Gap</li>
<li>Cause: Improper alignment of rotor and stator.</li>
<li>Remedy: Adjust and maintain a uniform air gap.</li>
<li>Exciter Not Functioning</li>
<li>Cause: Fault in the exciter circuit or component.</li>
<li>Remedy: Repair or replace the exciter.</li>
</ul>
<h3 id="troubleshooting-charts">Troubleshooting Charts:</h3>
<ul>
<li>A troubleshooting chart provides a structured guide to identify and resolve common problems in electrical equipment. Below are examples of key equipment:</li>
</ul>
<h4 id="troubleshooting-chart-for-dc-machine">Troubleshooting Chart for DC Machine</h4>
<div class="table-wrap"><table><thead><tr><th>Fault Type</th><th>Cause</th><th>Remedy</th></tr></thead><tbody><tr><td>Fails to Start</td><td>Circuit open, brush-commutator contact issue, seized bearing, faulty starter</td><td>Inspect, and repair circuits, brushes, bearings, or starter.</td></tr><tr><td>Direction Change</td><td>Reverse polarity of supply</td><td>Correct polarity.</td></tr><tr><td>Unable to Reach Speed</td><td>Overload, low voltage, or residual starting resistance</td><td>Remove overload, regulate voltage, and bypass resistance.</td></tr><tr><td>High-Speed Operation</td><td>Overvoltage, light load, or shorted shunt field coil</td><td>Correct voltage, adjust load, and repair field coil.</td></tr><tr><td>Runs Slowly</td><td>Low voltage or overload</td><td>Regulate voltage and reduce load.</td></tr><tr><td>Overheating</td><td>Overload, poor ventilation, or shorted coil</td><td>Reduce load, improve ventilation, or replace the coil.</td></tr><tr><td>Brush Sparking</td><td>Incorrect neutral, shorted commutating pole, or open-circuited coils</td><td>Adjust neutral, repair commutating pole, or replace coils.</td></tr><tr><td>Brushes Wear Quickly</td><td>Wrong brushes, irregular commutator surface, or contamination</td><td>Use proper brushes, clean, or repair commutator.</td></tr><tr><td>Unusual Vibration</td><td>Shaft misalignment, poor foundation, or loose pulleys</td><td>Realign the shaft, strengthen foundation, or tighten pulleys.</td></tr><tr><td>Unusual Noise</td><td>Loose brushes, chattering, or bearing issues</td><td>Tighten brushes, repair bearings, or correct alignment.</td></tr></tbody></table></div>
<h4 id="troubleshooting-chart-for-ac-machines">Troubleshooting Chart for AC Machines</h4>
<h5 id="electrical-faults-2">Electrical Faults</h5>
<div class="table-wrap"><table><thead><tr><th>Symptom</th><th>Possible Causes</th><th>Remedy</th></tr></thead><tbody><tr><td>The motor does not start</td><td>Blown fuse, open phase, low voltage, or mechanical locking in the air gap</td><td>Replace the fuse, check phase continuity, and inspect for mechanical blockages.</td></tr><tr><td>Motor stalls</td><td>Open circuit, low terminal voltage, overloading, or poor electrical contact</td><td>Inspect connections, measure terminal voltage, and reduce load.</td></tr><tr><td>Motor start-up failure</td><td>Low voltage, one-phase open (3Φ motor), overloading, or mechanical locking</td><td>Verify voltage levels, check phase continuity, reduce load, and inspect for obstructions.</td></tr><tr><td>Overheating</td><td>Rotor rubbing stator bore, improper voltage, unbalanced terminal voltage, or shorted coil</td><td>Check air gap, correct voltage, rebalance phases, and repair shorted coil.</td></tr><tr><td>The motor slows and stops</td><td>Overloading, power failure, or insufficient pull-up torque</td><td>Reduce load, verify power supply stability, and inspect the torque mechanism.</td></tr><tr><td>Slow acceleration</td><td>Low applied voltage, excessive load, or high load inertia</td><td>Verify applied voltage, reduce load, and assess load inertia.</td></tr><tr><td>Low-speed operation</td><td>Primary circuit open, low voltage, resistance in the rotor, or defective rotor bars</td><td>Inspect the circuit, measure voltage, and check rotor resistance and bars.</td></tr><tr><td>Wrong direction of rotation</td><td>Reverse phase sequence (3Φ motor) or reversal of starting/running coil (1Φ motor)</td><td>Correct the phase sequence (3Φ) or the coil connection (1Φ).</td></tr><tr><td>Speed reduction on loading</td><td>Overloading, wrong stator connection, or defective contacts</td><td>Reduce load, verify stator connections, and inspect contact points.</td></tr><tr><td>Unbalanced line current</td><td>Unequal phase resistance, unbalanced voltage, or single phasing</td><td>Inspect and balance resistances and voltage; check for phase continuity.</td></tr><tr><td>Low insulation resistance</td><td>Wet or damp environment or motor submerged in water</td><td>Dry out the motor, insulate properly, and protect against moisture.</td></tr><tr><td>Breaker trips on start</td><td>Open phase lead, locked rotor, shorted winding, or improper tripping settings</td><td>Inspect leads, clear rotor obstructions, repair short circuits, and adjust trip settings.</td></tr><tr><td>Sparking at slip-rings</td><td>Overloading, poor maintenance, or dirty/rough slip rings</td><td>Reduce load, clean slip rings, and ensure proper maintenance.</td></tr><tr><td>Excessive noise</td><td>A non-uniform air gap, unbalanced rotor, or loose bearings</td><td>Inspect and adjust the air gap, rebalance the rotor, and tighten or replace bearings.</td></tr></tbody></table></div>
<h5 id="mechanical-faults-2">Mechanical Faults</h5>
<div class="table-wrap"><table><thead><tr><th>Symptom</th><th>Possible Causes</th><th>Remedy</th></tr></thead><tbody><tr><td>Excessive vibration</td><td>Misaligned shaft/coupling, defective bearing, or foundation leveling problem</td><td>Realign shaft/coupling, replace defective bearings, and ensure the foundation is level.</td></tr><tr><td>Hot bearing</td><td>Misalignment, excessive belt pulling, bent shaft, or low pulley diameter</td><td>Correct alignment, reduce belt tension, straighten the shaft, and use a proper pulley size.</td></tr><tr><td>Oil leakage</td><td>Loose cover or excessive lubricant</td><td>Tighten covers and ensure appropriate lubrication levels.</td></tr><tr><td>Knocking in bearings</td><td>Mechanical mismatch or foreign elements in the bearing</td><td>Correct the mismatch and remove foreign elements.</td></tr><tr><td>Shaft does not rotate</td><td>Misalignment, excessive belt pressure, or improper lubrication in bearings</td><td>Realign the shaft, reduce belt pressure, and lubricate bearings correctly.</td></tr></tbody></table></div>
<h4 id="troubleshooting-chart-for-transformers">Troubleshooting Chart for Transformers</h4>
<div class="table-wrap"><table><thead><tr><th>Fault Type</th><th>Possible Causes</th><th>Remedy</th></tr></thead><tbody><tr><td>General overheating</td><td>Overloading, poor ventilation, low oil level, sludge in oil/tank</td><td>Reduce load, improve ventilation, refill oil to standard level, and clean the tank.</td></tr><tr><td>Overheating on load</td><td>High primary voltage, low frequency</td><td>Verify and adjust the primary voltage and frequency within acceptable limits.</td></tr><tr><td>Local heating</td><td>Excess eddy current</td><td>Inspect the core for defects and reduce flux density by proper design adjustments.</td></tr><tr><td>Unequal phase voltage (3Φ)</td><td>Internal/external fault in the star/delta bank, parallel run issues</td><td>Inspect and repair faults in the bank, and verify proper parallel operation connections.</td></tr><tr><td>Low secondary voltage</td><td>Incorrect tapping, high coil reluctance</td><td>Check and adjust tapping settings, and inspect for core damage or misalignment.</td></tr><tr><td>Excessive overheating</td><td>Short circuit between coils</td><td>Locate and repair the shorted coils or replace the faulty winding.</td></tr><tr><td>Low insulation resistance</td><td>Moisture entry, overheating, lightning discharge</td><td>Dry out the transformer, repair insulation, and install surge protection devices.</td></tr><tr><td>Operational noise</td><td>Loose bolts, poor core material</td><td>Tighten loose bolts, and use better-quality core material if required.</td></tr><tr><td>Tank corrosion</td><td>Increased oil acidity</td><td>Test the oil for acidity, replace the oil, and repaint or coat the tank to prevent further corrosion.</td></tr><tr><td>Low dielectric oil strength</td><td>Excess moisture in the oil</td><td>Dry the oil using a dehydration process or replace it with fresh oil.</td></tr><tr><td>Excessive sludge in oil</td><td>Wrong oil grade, overheating</td><td>Replace the oil with the correct grade and inspect the cooling system for overheating issues.</td></tr></tbody></table></div>
<h4 id="troubleshooting-chart-for-batteries">Troubleshooting Chart for Batteries</h4>
<div class="table-wrap"><table><thead><tr><th>Fault Type</th><th>Possible Causes</th><th>Remedy</th></tr></thead><tbody><tr><td>Unable to charge</td><td>Open charging circuit, loose connections, blown fuse</td><td>Check and repair the charging circuit, tighten connections, and replace the fuse if needed.</td></tr><tr><td>Low output</td><td>Contaminated electrolytes, sulfated plates, self-discharge, outdated plates</td><td>Replace or clean the electrolytes, desulfate the plates, and replace outdated plates.</td></tr><tr><td>No voltage at terminals</td><td>Shorted terminals, heavy leakage, sulfation</td><td>Inspect and repair shorted terminals, address leakage, and remove sulfation.</td></tr><tr><td>Excessive heat during charging</td><td>High C-rate, improper ampere-hour setting, short circuit in a cell</td><td>Adjust the charging rate, set the ampere-hour correctly, and locate/repair the shorted cell.</td></tr><tr><td>Heavy gassing during charging</td><td>Sulfation, high charging current, very low ambient temperature</td><td>Desulfate the plates, reduce the charging current, and maintain a proper ambient temperature.</td></tr><tr><td>Excessive heat during discharging</td><td>High ambient temperature, overloaded battery, low electrolyte level</td><td>Reduce the ambient temperature, avoid overloading, and top up the electrolyte to the correct level.</td></tr><tr><td>Heavy gassing during discharging</td><td>Contaminated electrolytes</td><td>Replace or clean the electrolytes with the correct type.</td></tr><tr><td>Rapid electrolyte depletion</td><td>Mechanical cracks in the frame, irregular topping-up, excessive charging</td><td>Repair mechanical cracks, follow proper topping-up schedules, and avoid overcharging.</td></tr><tr><td>Unequal cell voltages</td><td>Over-discharge, short-circuited cells, worn-out plates, low electrolyte level, incorrect connections</td><td>Avoid over-discharging, repair or replace shorted cells, replace worn-out plates, correct electrolyte levels, and ensure proper connections.</td></tr></tbody></table></div>
<h2 id="unit-5-maintenance">Unit 5: Maintenance</h2>
<p>Proper maintenance ensures the reliable operation of electrical equipment, extending its lifespan and preventing unexpected failures. This unit focuses on maintenance concepts, strategies, and specific schedules for common electrical equipment.</p>
<h3 id="maintenance-concepts">Maintenance Concepts:</h3>
<h4 id="types-of-maintenance">Types of Maintenance</h4>
<h5 id="preventive-maintenance">Preventive Maintenance:</h5>
<ul>
<li>Definition: Regular and systematic inspection, cleaning, and servicing to prevent equipment failure.</li>
<li>Types:</li>
<li>Time-Based Maintenance: Scheduled maintenance at regular intervals, regardless of equipment condition.</li>
<li>Example: Cleaning and oiling motors every 6 months.</li>
<li>Condition-Based Maintenance: This is performed when specific indicators, such as vibration, noise, or temperature, suggest the need for maintenance.</li>
<li>Example: Replacing motor bearings based on vibration analysis.</li>
<li>Advantages: Reduces downtime and avoids costly repairs.</li>
<li>Prevents premature failure and unscheduled interruptions.</li>
<li>Reduces minor and major repair requirements.</li>
<li>Minimizes the chances of sudden breakdowns.</li>
<li>Offers low-cost maintenance.</li>
<li>Ensures accurate monitoring of machine operations.</li>
<li>Provides better safety for operators.</li>
<li>Extends the lifespan of machines.</li>
<li>Reduces the need for standby equipment.</li>
<li>Enhances plant flexibility and working conditions.</li>
<li>Disadvantages: This may involve unnecessary servicing if the equipment is in good condition.</li>
</ul>
<h5 id="breakdown-maintenance">Breakdown Maintenance:</h5>
<ul>
<li>Definition: Maintenance performed after equipment fails or malfunctions.</li>
<li>Features: Reactive approach that focuses on repairing or replacing failed components.</li>
<li>Advantages: Minimal upfront cost as it is only performed when required.</li>
<li>Disadvantages: This can result in significant downtime and higher repair costs.</li>
</ul>
<h5 id="emergency-maintenance">Emergency Maintenance:</h5>
<ul>
<li>Also known as troubleshooting, this temporary measure keeps equipment running for a short time to prevent manufacturing processes from halting. It is typically followed by planned shutdown maintenance.</li>
</ul>
<h5 id="shutdown-maintenance">Shutdown Maintenance:</h5>
<ul>
<li>Also referred to as an overhaul, this maintenance is planned to minimize production disruptions. It is performed before or after production cycles.</li>
</ul>
<h3 id="schedules">Schedules:</h3>
<h4 id="factors-affecting-preventive-maintenance-schedules">Factors Affecting Preventive Maintenance Schedules</h4>
<h5 id="equipment-type-static-vs-rotating-equipment-may-require-different-maintenance-frequencies">Equipment Type: Static vs. rotating equipment may require different maintenance frequencies.</h5>
<h5 id="operating-conditions">Operating Conditions:</h5>
<ul>
<li>Harsh environments (e.g., high temperature, humidity, or dust) demand more frequent maintenance.</li>
<li>Example: Motors in coastal regions need regular anti-corrosion treatment.</li>
</ul>
<h5 id="load-and-usage-heavily-loaded-equipment-or-machines-operating-continuously-require-more-attention">Load and Usage: Heavily loaded equipment or machines operating continuously require more attention.</h5>
<h5 id="manufacturer-s-recommendations-maintenance-intervals-specified-by-manufacturers-should-be-strictly-followed">Manufacturer’s Recommendations: Maintenance intervals specified by manufacturers should be strictly followed.</h5>
<h5 id="age-of-equipment-older-equipment-tends-to-require-more-frequent-checks-and-servicing">Age of Equipment: Older equipment tends to require more frequent checks and servicing.</h5>
<h5 id="maintenance-history-equipment-with-a-history-of-frequent-failures-may-need-a-tighter-maintenance-schedule">Maintenance History: Equipment with a history of frequent failures may need a tighter maintenance schedule.</h5>
<h3 id="total-productive-maintenance-tpm">Total Productive Maintenance (TPM):</h3>
<h4 id="concept-of-tpm">Concept of TPM</h4>
<h5 id="definition-a-holistic-maintenance-approach-involving-all-stakeholders-operators-maintenance-staff-and-management-to-improve-equipment-effectiveness-and-eliminate-unplanned-downtime">Definition: A holistic maintenance approach involving all stakeholders (operators, maintenance staff, and management) to improve equipment effectiveness and eliminate unplanned downtime.</h5>
<h5 id="objective-achieve-zero-breakdowns-zero-defects-and-zero-accidents">Objective: Achieve zero breakdowns, zero defects, and zero accidents.</h5>
<h4 id="pillars-of-tpm">Pillars of TPM</h4>
<h5 id="autonomous-maintenance-operators-are-trained-to-perform-basic-maintenance-tasks-like-cleaning-and-lubrication">Autonomous Maintenance: Operators are trained to perform basic maintenance tasks like cleaning and lubrication.</h5>
<h5 id="planned-maintenance-regular-maintenance-schedules-are-developed-based-on-equipment-usage-and-condition">Planned Maintenance: Regular maintenance schedules are developed based on equipment usage and condition.</h5>
<h5 id="focused-improvement-identify-and-eliminate-the-root-causes-of-recurring-problems">Focused Improvement: Identify and eliminate the root causes of recurring problems.</h5>
<h5 id="quality-maintenance-ensure-that-machines-consistently-produce-high-quality-outputs">Quality Maintenance: Ensure that machines consistently produce high-quality outputs.</h5>
<h5 id="training-and-education-rain-staff-in-maintenance-techniques-and-troubleshooting">Training and Education: rain staff in maintenance techniques and troubleshooting.</h5>
<h5 id="safety-health-and-environment-maintain-safe-working-conditions-and-reduce-environmental-impacts">Safety, Health, and Environment: Maintain safe working conditions and reduce environmental impacts.</h5>
<h5 id="early-equipment-management-consider-maintenance-requirements-during-the-design-and-installation-phase-of-new-equipment">Early Equipment Management: Consider maintenance requirements during the design and installation phase of new equipment.</h5>
<h5 id="tpm-in-administration-apply-tpm-principles-to-administrative-processes-to-improve-efficiency">TPM in Administration: Apply TPM principles to administrative processes to improve efficiency.</h5>
<h4 id="objectives-of-tpm">Objectives of TPM</h4>
<ul>
<li>Maximize equipment efficiency.</li>
<li>Foster teamwork across all organizational levels.</li>
<li>Build strong communication between management and workers.</li>
<li>Encourage small group activities.</li>
<li>Maintain equipment effectively.</li>
<li>Promote employee involvement.</li>
<li>Develop a roadmap for continuous improvement.</li>
</ul>
<h4 id="benefits-of-tpm">Benefits of TPM</h4>
<ul>
<li>Eliminates root causes of defects.</li>
<li>Reduces preventive maintenance costs.</li>
<li>Improves equipment design.</li>
<li>Enhances worker training, improving floor operations.</li>
<li>Strengthens interpersonal relationships.</li>
</ul>
<h3 id="specific-maintenance-schedules">Specific Maintenance Schedules:</h3>
<h4 id="power-and-distribution-transformers">Power and Distribution Transformers</h4>
<h5 id="daily-maintenance">Daily Maintenance:</h5>
<ul>
<li>Oil Level &amp; Temperature: Ensure oil is at the correct level and temperature, meeting required standards.</li>
<li>Tank Condition: Check for cracks, rust, and oil leakage.</li>
<li>Core &amp; Windings: Ensure proper phase sequence and intact insulators.</li>
<li>Silica Gel: Verify that the silica gel in the breather is dark blue and absorbs 10% of its weight.</li>
<li>Oil Gauge &amp; Conservator: Ensure the oil level in the conservator is correct, and the gauge glass is clean.</li>
</ul>
<h5 id="monthly-maintenance">Monthly Maintenance:</h5>
<ul>
<li>Buchholz Relay Inspection: Test relay, bazaar section, and float switch for proper functioning.</li>
<li>Explosion Vent: Ensure no blockage; replace punctured vents.</li>
<li>Tap Changer Inspection: Verify that on-load and off-load tap changers operate smoothly with mechanical locks.</li>
<li>Bushing Condition: Inspect bushings for cracks; ensure resistance is above 10¹⁰ Ω.</li>
<li>Temperature Indicator: Ensure cleanliness and calibration of the temperature indicator.</li>
</ul>
<h5 id="yearly-maintenance">Yearly Maintenance:</h5>
<ul>
<li>Cooling System: Clean radiator fins and ensure fans are unobstructed.</li>
<li>Earthing Checks: Perform biannual checks on earthing, including resistance and continuity.</li>
<li>Oil &amp; Winding Temperature: Monitor oil quality, and winding temperature, and take corrective actions.</li>
<li>Load Amp Rating: Verify load amps and ensure no overload.</li>
<li>Leakage &amp; Moisture: Inspect for oil leaks and moisture in the breather seal.</li>
<li>Noise Levels: Investigate abnormal noise, which may indicate supply frequency issues.</li>
<li>Cable Condition: Inspect cables and terminals for wear.</li>
</ul>
<h4 id="three-phase-induction-motors">Three-Phase Induction Motors</h4>
<h5 id="daily">Daily:</h5>
<ul>
<li>Inspect for unusual noise or vibrations.</li>
<li>Ensure proper airflow and cooling.</li>
</ul>
<h5 id="monthly">Monthly:</h5>
<ul>
<li>Lubricate bearings and inspect alignment.</li>
<li>Tighten electrical connections.</li>
</ul>
<h5 id="yearly">Yearly:</h5>
<ul>
<li>Perform insulation resistance tests.</li>
<li>Check the condition of the rotor and stator.</li>
<li>Measure and record no-load and full-load currents.</li>
</ul>
<h4 id="lv-and-hv-switchgear">LV and HV Switchgear</h4>
<h5 id="daily-2">Daily:</h5>
<ul>
<li>Check for overheating in contacts using an infrared thermometer.</li>
<li>Inspect for any visible signs of wear or damage.</li>
</ul>
<h5 id="monthly-2">Monthly:</h5>
<ul>
<li>Clean switchgear enclosures to remove dust and dirt.</li>
<li>Test the functionality of relays and trip mechanisms.</li>
</ul>
<h5 id="yearly-2">Yearly:</h5>
<ul>
<li>Perform insulation resistance and high-voltage tests.</li>
<li>Check and adjust protective device settings.</li>
</ul>
<h4 id="station-batteries">Station Batteries</h4>
<h5 id="daily-maintenance-2">Daily Maintenance:</h5>
<ul>
<li>Electrolyte Specific Gravity &amp; Temperature: Measure and compare with standard values.</li>
<li>Total Terminal Voltage: Measure the total terminal voltage across the battery.</li>
<li>Float Voltage &amp; Charging Current: Measure the float voltage and charging current at the charger.</li>
<li>Cell Voltage: Measure the voltage of each cell after turning off the charger.</li>
<li>Electrolyte Level: Ensure the electrolyte is topped up to the correct level.</li>
<li>Check for Earth Leakage: Monitor for any earth leakage at the charging unit.</li>
</ul>
<h5 id="monthly-maintenance-2">Monthly Maintenance:</h5>
<ul>
<li>Cell Terminals: Clean the cell terminals using petroleum jelly.</li>
<li>Bolts &amp; Nuts: Tighten all bolts and nuts.</li>
<li>Voltage Drop: Measure the voltage drop after a given time (30 minutes or more) after a full charge without load.</li>
<li>Container Inspection: Inspect for any visible container damage or leakage.</li>
<li>Inspect Charging Unit: Check the charging unit&#x27;s functionality, including any irregularities in current flow or charging behavior.</li>
</ul>
<h5 id="maintenance">Maintenance:</h5>
<ul>
<li>Sulphation Check: Inspect for sulphation (crystal formation) and follow manufacturer-recommended maintenance (temperature, C-rate, deep discharge).</li>
<li>Shedding Check: Inspect for shedding (active material deposition) and remove weak electrolyte or shedding elements.</li>
<li>Plate Buckling Check: Inspect the condition of plates for buckling and rectify the shape of the plate assembly to prevent internal short circuits.</li>
<li>Treeing Inspection: Wash affected plates with distilled water if treeing is observed.</li>
<li>Container Leak Check: Inspect the battery container for any leakage due to age or mishandling. Replace or seal as necessary.</li>
<li>Yearly Cleaning: Clean all terminals, connecting points, and the battery cabinet using a cloth, boiling water, and petroleum jelly</li>
</ul>
    </article>
  </main>

  <footer>
    <p>&copy; 2026 Notes Share | All Rights Reserved</p>
  </footer>

  <script src="../../../data/theme.js"></script>
</body>

</html>
